# Procurement Memo: UPS Long-Lead Item Status
**Date:** 2025-04-10  
**Equipment:** 500 kVA UPS Modules (Qty 4)

## Lead Time
Current factory lead time: **22 weeks** from approved submittal. Critical path item for electrical energization.

## Milestones
| Milestone | Target Date |
|-----------|-------------|
| Submittal approval | 2025-04-30 |
| FAT | 2025-08-15 |
| Shipment | 2025-09-01 |
| Site delivery | 2025-09-20 |

## Risk
Battery runtime specification (15 min at full load) must be confirmed in FAT protocol before manufacturing release. Reference RFI-014 and spec section 26 33 16.
